# CONTAM-DESTROYER-MAKEUP-01
**Date:** 2026-11-19
**Commit:** 7cd051da
**Pathogens:** all
**Status:** measured
**Measured at:** 9128b69e1c9ee94163df663e7f49b30e4558de27

`destroyer_baseline` is the only campaign hull left in the Pope-class
make-up residual state by the fleet census in
`docs/audits/2026-11-19_makeup_path_fleet_census/`: three exhaust-only AHS
branches (`ahs_nr` 4/5/6 serving `HD_MAIN_M`, `HD_MAIN_F`, `HD_UPPER_M`)
had no authored ambient make-up route, so the commissioned lane carried
716.4212265867613 m³/h of return-minus-supply demand through inward
envelope leaks at 81,561.1796875 Pa max |ΔP|.

## Change

Three Grade C `makeup_louvre` `ambient_openings` records were authored on
the served HD zones, following `CONTAM-POPE-MAKEUP-01` exactly: passive
`always_open`, committed fleet-default wind (no `wind_speed_m_s`), and
`exchange_m3h: 0.0` because the commissioned-lane solved outward flow is
zero on every leg (D5 inward-only precedent). Areas use the 2.5 m/s
free-area face-velocity sizing bound against the commissioned-lane solved
per-branch demand measured before the change:

| zone | solved demand m³/h | area m² |
|---|---:|---:|
| `HD_MAIN_M` | 358.210624 | 0.039801 |
| `HD_MAIN_F` | 238.807068 | 0.026534 |
| `HD_UPPER_M` | 119.403534 | 0.013267 |

The destroyer commissioned bundle was regenerated with
`scripts/generate_platform_contam_prj.py --platform destroyer_baseline
--ahs-terminal-mode commissioned`: path_map 69→75 rows and
`ambient_opening` legs 0→6. Native flow-compare paths 54→57 with three
`ambient_exchange_makeup_louvre` links. No `flow_rate_m3h`, leak area,
schema, exporter, engine or epidemiological constant changed.

## Witnesses

ContamX 3.4.0.3 pressure-balance diagnostic, 2 rows, 0 unsolved:

| lane | paths | all max \|ΔP\| Pa | interior flowing max \|ΔP\| Pa | make-up demand m³/h | envelope net inward m³/h | ambient opening net inward m³/h | balance residual m³/h |
|---|---:|---:|---:|---:|---:|---:|---:|
| commissioned before | 69 | 81,561.1796875 | 0.8575060368 | 716.4212265868 | 716.4212321637 | 0 | -5.576920e-06 |
| commissioned after | 75 | 10.7850570679 | 0.0003431254 | 716.4212265868 | 7.9333838362 | 708.4878345594 | 8.191102e-06 |
| design before | 69 | 1.0523680449 | 0.0003803524 | 0 | -1.089242e-08 | 0 | 1.089242e-08 |
| design after | 75 | 1.0523680449 | 0.0003803524 | 0 | -0.0389448425 | 0.0389417819 | 3.060600e-06 |

The commissioned residual moved from the envelope-leak route class to the
authored `ambient_opening` route class: all six opening legs solve inward
(708.4878345594 m³/h total, 0 outward), envelope net inward falls to
7.9333838362 m³/h, and the make-up demand is preserved. Commissioned max
|ΔP| is now 10.7850570679 Pa on `envelope_leak` `Bridge -> ambient`
(path_nr 1); the largest opening-leg |ΔP| is 10.2781038284 Pa on
`HD_UPPER_M`. Interior flowing max |ΔP| improves to 0.0003431254 Pa.

Design lane does not degrade: all-path max |ΔP| and interior flowing max
|ΔP| are unchanged at 1.0523680449 Pa and 0.0003803524 Pa, make-up demand
stays 0, and the new openings only exchange ±0.18–2.02 m³/h with net
0.0389417819 m³/h inward. The blocked-path interior max moves
0.7375414371→0.7605275512 Pa on the zero-flow `Sanitary_Makeup`
`Bridge -> HD_UPPER_M` leg; no flowing design witness moved.

`tools/contam_flow_compare.py --platform destroyer_baseline --run-contamx`
after the change: path_map 75, fates `{'skipped': 16, 'kept': 23,
'bridge_input': 36}`, `ambient_openings n=6 sink_out=0 m3/h
inward=708.5 m3/h`, boundary sink out 0, and one zero-flow real candidate
(`Sanitary_Makeup` `Bridge -> HD_UPPER_M`, flow -0). Before: path_map 69,
fates `{'skipped': 9, 'kept': 24, 'bridge_input': 36}`, no ambient-opening
paths, zero-flow real candidates 0.

`tools/contam_commissioned_check.py --platform destroyer_baseline` PASS:
every commissioned terminal solved inside 5% of declared, including the
three exhaust-only branches (`ahs_nr` 4/5/6 supply 0, return solved
358.210624/238.807068/119.403534 m³/h ratios 1.001).

## Scope and pins

- Phase 1 `campaigns/contam/phase1_hvac_tracer_01/design/build.py` was run
  after the data change; `design/phase1_hvac_tracer_design_v2.json`,
  `source_pools_v2.json` and `campaign_v2.json` regenerated byte-identical
  (no git diff). Frozen v1 design/pools/campaign cells untouched.
- All non-`destroyer_baseline` platform `contam/` bundles are
  byte-identical; the committed-bundle guard
  `tests/test_contamw34_commissioned.py` passes.
- Regenerated destroyer bundle pins:
  `platform.prj` SHA256
  `028aa2ba3275269c7401b9f7f9e035200c87d11720b1685852bb811ab150763a`,
  `path_map.json` SHA256
  `2f8a0efc630df121a89fcd7ea28b57e216b438e13ed12f105f8bfe19fb6a9086`.
- Test pins moved only for the authored declaration: `makeup_louvre`
  record count `destroyer_baseline: 3` and six `ambient_opening` path-map
  legs in the opening/boundary guards.
